---
layout: null
sitemap: false
permalink: /heater/electrical/distribution/
---
<!doctype html><html lang="en-GB"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<meta name="robots" content="noindex,nofollow"><title>Terminal distribution | Heating Rate Controller R1.2</title>
<style>
:root{font:14px/1.55 Inter,"Segoe UI",Arial,sans-serif;color:#233c50;background:#edf3f7}*{box-sizing:border-box}body{margin:0}.wrap{max-width:1320px;margin:20px auto 48px;padding:0 16px}
header,.panel{background:#fff;border:1px solid #d6e2ec;border-radius:12px;padding:22px 25px;margin:0 0 15px}header{display:flex;justify-content:space-between;gap:15px;flex-wrap:wrap}.sub{color:#597286}.eyebrow{font-size:11px;font-weight:800;letter-spacing:.14em;color:#5681a0;text-transform:uppercase}h1{margin:4px 0;font-size:26px;line-height:1.2}h2{font-size:20px;margin:0 0 10px}h3{font-size:15px;margin:0 0 8px;color:#234a6c}p{margin:8px 0 12px}a{color:#17618d}.actions,.nav{display:flex;align-items:center;gap:8px;flex-wrap:wrap}.btn,.nav a{display:inline-block;padding:7px 10px;border:1px solid #c8d9e6;border-radius:7px;background:#f1f7fb;color:#18577e;text-decoration:none;font-weight:700;font-size:12px;cursor:pointer}.nav{margin:0 0 15px}.nav a{background:#fff}.metrics{display:grid;grid-template-columns:repeat(4,1fr);gap:9px;margin:15px 0}.metric{border:1px solid #d9e7ef;background:#f4f9fc;border-radius:8px;padding:12px}.metric strong{display:block;font-size:23px;color:#1f5f89}.metric span{font-size:12px;color:#5c7589}.tablewrap{overflow-x:auto}table{border-collapse:collapse;width:100%;font-size:12px}th,td{border-bottom:1px solid #dbe6ed;padding:8px 10px;text-align:left;vertical-align:top}thead th{background:#eaf3f9;color:#285a7b}.num{text-align:right;white-space:nowrap}tbody tr:nth-child(even){background:#f9fbfc}.grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:15px}.terminal{border:1px solid #dce7ef;border-radius:9px;padding:13px 15px;break-inside:avoid}.terminal h3{display:flex;flex-wrap:wrap;justify-content:space-between;gap:4px}.terminal h3 span{font-size:11px;color:#708598;font-weight:500}.terminal table th:first-child,.terminal table td:first-child{width:90px}.quiet{font-size:11px;color:#668096}.note{background:#f2f8fc;border-left:3px solid #3a83b2;padding:13px 16px;line-height:1.65;margin:12px 0}.checks{line-height:1.85;padding-left:22px}.checks li{margin:5px 0}.chips{display:flex;gap:7px;flex-wrap:wrap}.chip{border:1px solid #c9dce8;background:#f3f8fc;border-radius:7px;padding:5px 8px;font-size:12px}.foot{font-size:12px;color:#6a8396;text-align:center;padding:12px}.deviations td{min-height:32px;height:35px;border:1px solid #dbe4ea}.deviations td[contenteditable]{outline-offset:2px}.deviations th:first-child{width:35px} .deviations th{width:24%}
@media(max-width:750px){.wrap{padding:0 8px;margin-top:8px}header,.panel{padding:15px}.grid{grid-template-columns:1fr}.metrics{grid-template-columns:repeat(2,1fr)}h1{font-size:23px}}
@media print{@page{size:A3 landscape;margin:11mm}body{background:white}.wrap{max-width:none;margin:0;padding:0}.panel,header{border:0;padding:0;break-inside:auto}.panel{break-before:page}.actions,.nav,.noprint{display:none!important}.terminal{break-inside:avoid}.grid{grid-template-columns:repeat(3,1fr)}table{font-size:8pt}th,td{padding:4pt}.metrics{grid-template-columns:repeat(4,1fr)}.deviations td{height:35pt}}
</style><link rel="stylesheet" href="../../assets/customer-style.css"><meta name="description" content="48-point terminal distribution and component allocation for the two-channel heating controller."></head><body><nav class="documentStrip" aria-label="Heating controller documentation"><span class="docHome">HEATING RATE CONTROLLER / DOCUMENTATION</span><span class="docStripLinks"><a href="/heater/">User manual</a><a href="/heater/guide/">Equipment overview</a><a href="/heater/documents/">Document centre</a><a href="/heater/electrical/">Electrical reference</a></span></nav><main class="wrap">
<header><div><div class="eyebrow">Heating Rate Controller · Electrical Reference R1.2</div><h1>Terminal distribution</h1><p class="sub">Terminal block selection, conductor assignments and mounting · reference arrangement</p></div>
<div class="actions"><a class="btn" href="../">Electrical overview</a><a class="btn" href="../diagrams/">Electrical diagrams</a><a class="btn" href="../../wiring-sheets/">Connection sheets</a><button class="btn" onclick="window.print()">Print / Save PDF</button></div></header>
<nav class="nav" aria-label="Contents"><a href="#selection">Block selection</a><a href="#mounting">Rail mounting</a><a href="#terminals">48 terminal positions</a><a href="#circuits">DC input voltmeters</a><a href="#materials">Installation materials</a><a href="#checks">Inspection</a><a href="#asbuilt">As-built differences</a></nav>
<section class="panel" id="selection"><h2>Block selection and capacity</h2><p>Each PTFIX distributor is <strong>one electrical potential</strong> with six or twelve independently accessible conductor positions. Separate distributors are required for L, N, 24 V, 0 V and each switched circuit. The protective-earth group uses a dedicated WAGO 2002-1407 ground terminal.</p>
<div class="metrics"><div class="metric"><strong>11</strong><span>Distribution groups</span></div><div class="metric"><strong>48</strong><span>Allocated terminations</span></div><div class="metric"><strong>70</strong><span>Available positions</span></div><div class="metric"><strong>22</strong><span>Unassigned positions</span></div></div>
<p class="noprint"><a class="btn" href="./PTFIX_R1_2_Block_List.csv" download>Download block purchase list (CSV)</a> <a class="btn" href="./PTFIX_R1_2_Terminal_Allocation.csv" download>Download all 48 terminal assignments (CSV)</a></p><div class="tablewrap"><table><thead><tr><th>Reference</th><th>Circuit / purpose</th><th>Manufacturer and selected part</th><th>Qty</th><th>Used / total</th><th>Spare</th></tr></thead><tbody><tr><th scope="row">X1-L</th><td>Mains live L</td><td><a href="https://www.phoenixcontact.com/en-pc/products/distribution-block-ptfix-6x25-ns35-bn-3273010" target="_blank" rel="noopener">Phoenix PTFIX 6X2,5 NS35 BN · 3273010</a></td><td class="num">1</td><td class="num">4 / 6</td><td class="num">2</td></tr>
<tr><th scope="row">X1-N</th><td>Mains neutral N</td><td><a href="https://www.phoenixcontact.com/en-gb/products/distributor-terminal-block-ptfix-6x25-ns35-bu-3273002" target="_blank" rel="noopener">Phoenix PTFIX 6X2,5 NS35 BU · 3273002</a></td><td class="num">1</td><td class="num">4 / 6</td><td class="num">2</td></tr>
<tr><th scope="row">X1-PE</th><td>Protective earth</td><td><a href="https://www.wago.com/gb/rail-mount-terminal-blocks/4-conductor-ground-terminal-block/p/2002-1407" target="_blank" rel="noopener">WAGO 2002-1407 PE</a></td><td class="num">1</td><td class="num">4 / 4</td><td class="num">0</td></tr>
<tr><th scope="row">X2-24</th><td>Common +24 V</td><td><a href="https://www.phoenixcontact.com/en-us/products/distributor-terminal-block-ptfix-6x25-ns35-rd-3273004" target="_blank" rel="noopener">Phoenix PTFIX 6X2,5 NS35 RD · 3273004</a></td><td class="num">1</td><td class="num">3 / 6</td><td class="num">3</td></tr>
<tr><th scope="row">X2-0V</th><td>Common 0 V</td><td><a href="https://www.phoenixcontact.com/en-gb/products/distributor-terminal-block-ptfix-12x25-ns35-gy-3273022" target="_blank" rel="noopener">Phoenix PTFIX 12X2,5 NS35 GY · 3273022</a></td><td class="num">1</td><td class="num">9 / 12</td><td class="num">3</td></tr>
<tr><th scope="row">X3-24G</th><td>CH1 gated +24 V</td><td><a href="https://www.phoenixcontact.com/en-us/products/distributor-terminal-block-ptfix-6x25-ns35-rd-3273004" target="_blank" rel="noopener">Phoenix PTFIX 6X2,5 NS35 RD · 3273004</a></td><td class="num">1</td><td class="num">4 / 6</td><td class="num">2</td></tr>
<tr><th scope="row">X3-EN1</th><td>CH1 enabled +24 V</td><td><a href="https://www.phoenixcontact.com/en-sk/products/distributor-terminal-block-ptfix-6x25-ns35-og-3273018" target="_blank" rel="noopener">Phoenix PTFIX 6X2,5 NS35 OG · 3273018</a></td><td class="num">1</td><td class="num">5 / 6</td><td class="num">1</td></tr>
<tr><th scope="row">X3-DRV1</th><td>CH1 switched drive return</td><td><a href="https://www.phoenixcontact.com/en-lt/products/distributor-terminal-block-ptfix-6x25-ns35-vt-3273016" target="_blank" rel="noopener">Phoenix PTFIX 6X2,5 NS35 VT · 3273016</a></td><td class="num">1</td><td class="num">3 / 6</td><td class="num">3</td></tr>
<tr><th scope="row">X4-24G</th><td>CH2 gated +24 V</td><td><a href="https://www.phoenixcontact.com/en-us/products/distributor-terminal-block-ptfix-6x25-ns35-rd-3273004" target="_blank" rel="noopener">Phoenix PTFIX 6X2,5 NS35 RD · 3273004</a></td><td class="num">1</td><td class="num">4 / 6</td><td class="num">2</td></tr>
<tr><th scope="row">X4-EN2</th><td>CH2 enabled +24 V</td><td><a href="https://www.phoenixcontact.com/en-sk/products/distributor-terminal-block-ptfix-6x25-ns35-og-3273018" target="_blank" rel="noopener">Phoenix PTFIX 6X2,5 NS35 OG · 3273018</a></td><td class="num">1</td><td class="num">5 / 6</td><td class="num">1</td></tr>
<tr><th scope="row">X4-DRV2</th><td>CH2 switched drive return</td><td><a href="https://www.phoenixcontact.com/en-lt/products/distributor-terminal-block-ptfix-6x25-ns35-vt-3273016" target="_blank" rel="noopener">Phoenix PTFIX 6X2,5 NS35 VT · 3273016</a></td><td class="num">1</td><td class="num">3 / 6</td><td class="num">3</td></tr></tbody></table></div>
<p><strong>Purchase summary:</strong> Phoenix Contact PTFIX 6X2,5-NS35: brown ×1, blue ×1, red ×3, orange ×2, violet ×2; PTFIX 12X2,5-NS35 gray ×1; WAGO 2002-1407 PE ×1. This is the quantity for <em>one complete two-channel reference assembly</em>; distributor packaging and minimum-order quantities may be greater.</p>
<p class="quiet">The current terminal allocation covers the listed 24 V controls, mains and PE circuits. External heater DC runs through its own rated breakers, contacts, SSRs and panel connectors; do not route a 15 A heater feed through these control-distribution groups.</p></section>
<section class="panel" id="mounting"><h2>DIN-rail mounting and conductor insertion</h2>
<div class="grid"><div><h3>Mounting selection</h3>
<p>The selected <strong>PTFIX …-NS35</strong> variants are supplied ready for <strong>35 mm top-hat DIN rail</strong>, NS 35/7.5 or NS 35/15. No separate PTFIX-to-DIN adapter is required for the selected ready-to-mount part numbers.</p>
<p>The WAGO 2002-1407 ground terminal is also specified for 35 × 7.5 or 35 × 15 DIN rail. Verify the rail, PE contact, mounting stability and bonding of the complete assembly.</p>
<p>Use the lengthwise <code>-NS35A</code> family only if the bill of materials and physical layout are revised to match; mounting orientations are not interchangeable part numbers.</p></div>
<div><h3>Wiring practice</h3>
<p>PTFIX 2.5 family: push-in termination, nominal cross-section 2.5 mm², rigid/flexible conductor range per selected manufacturer data. Phoenix specifies <strong>8–10 mm stripping length</strong>; ferruled flexible wires must match the manufacturer's permitted ferrule and conductor range.</p>
<p>Use <strong>one conductor per marked port</strong>. Keep the mains, protective earth and low-voltage circuits separated and properly enclosed. Leave safe room around each connector for insertion, withdrawal, wire bend radius and inspection.</p>
<p>No conductive bridging between separate distribution groups. Do not use PTFIX current ratings to justify the external 15 A heater circuit or reduce protective-device requirements.</p></div></div>
<p class="note"><strong>Manufacturer references:</strong> <a href="https://assets.phoenixcontact.com/file/c6f88316-3911-44cb-b685-7e5d7454ada3/media/original" target="_blank" rel="noopener">Phoenix Contact PTFIX catalogue</a> · <a href="https://www.phoenixcontact.com/en-gb/products/distributor-terminal-block-ptfix-12x25-ns35-gy-3273022" target="_blank" rel="noopener">PTFIX 12-way technical data</a> · <a href="https://www.wago.com/gb/rail-mount-terminal-blocks/4-conductor-ground-terminal-block/p/2002-1407" target="_blank" rel="noopener">WAGO 2002-1407 technical data</a>.</p></section>
<section class="panel" id="terminals"><h2>Terminal allocation · 48 connections</h2><p>Each port has one assigned conductor. The same reference codes are used on the electrical drawings and on the <a href="../../wiring-sheets/">From–Via–To sheets</a>. The remaining positions are unassigned.</p><div class="grid"><article class="terminal"><h3>X1-L <span>Mains live L</span></h3><table><thead><tr><th>Port</th><th>Conductor / endpoint</th></tr></thead><tbody><tr><td>L.1</td><td>J1 switched/fused L</td></tr><tr><td>L.2</td><td>PS1 C1 (L)</td></tr><tr><td>L.3</td><td>S1-A:13</td></tr><tr><td>L.4</td><td>S2-A:13</td></tr></tbody></table><p class="quiet">4 occupied / 6 positions · 2 spare</p></article>
<article class="terminal"><h3>X1-N <span>Mains neutral N</span></h3><table><thead><tr><th>Port</th><th>Conductor / endpoint</th></tr></thead><tbody><tr><td>N.1</td><td>J1 switched N</td></tr><tr><td>N.2</td><td>PS1 C2 (N)</td></tr><tr><td>N.3</td><td>E1:12 (N)</td></tr><tr><td>N.4</td><td>E2:12 (N)</td></tr></tbody></table><p class="quiet">4 occupied / 6 positions · 2 spare</p></article>
<article class="terminal"><h3>X1-PE <span>Protective earth</span></h3><table><thead><tr><th>Port</th><th>Conductor / endpoint</th></tr></thead><tbody><tr><td>PE.1</td><td>J1 PE</td></tr><tr><td>PE.2</td><td>PS1 C3 (PE)</td></tr><tr><td>PE.3</td><td>cabinet chassis bonding</td></tr><tr><td>PE.4</td><td>flexible door bonding</td></tr></tbody></table><p class="quiet">4 occupied / 4 positions · 0 spare</p></article>
<article class="terminal"><h3>X2-24 <span>Common +24 V</span></h3><table><thead><tr><th>Port</th><th>Conductor / endpoint</th></tr></thead><tbody><tr><td>24.1</td><td>PS1 +Vo</td></tr><tr><td>24.2</td><td>S1-B:23</td></tr><tr><td>24.3</td><td>S2-B:23</td></tr></tbody></table><p class="quiet">3 occupied / 6 positions · 3 spare</p></article>
<article class="terminal"><h3>X2-0V <span>Common 0 V</span></h3><table><thead><tr><th>Port</th><th>Conductor / endpoint</th></tr></thead><tbody><tr><td>0V.1</td><td>PS1 −Vo</td></tr><tr><td>0V.2</td><td>K1 N/−</td></tr><tr><td>0V.3</td><td>SK3:A2</td></tr><tr><td>0V.4</td><td>SB1 LED−</td></tr><tr><td>0V.5</td><td>W1:14(−)</td></tr><tr><td>0V.6</td><td>K2 N/−</td></tr><tr><td>0V.7</td><td>SK4:A2</td></tr><tr><td>0V.8</td><td>SB2 LED−</td></tr><tr><td>0V.9</td><td>W2:14(−)</td></tr></tbody></table><p class="quiet">9 occupied / 12 positions · 3 spare</p></article>
<article class="terminal"><h3>X3-24G <span>CH1 gated +24 V</span></h3><table><thead><tr><th>Port</th><th>Conductor / endpoint</th></tr></thead><tbody><tr><td>1</td><td>S1-B:24</td></tr><tr><td>2</td><td>K1 L/+</td></tr><tr><td>3</td><td>K1:11</td></tr><tr><td>4</td><td>SB1:C</td></tr></tbody></table><p class="quiet">4 occupied / 6 positions · 2 spare</p></article>
<article class="terminal"><h3>X3-EN1 <span>CH1 enabled +24 V</span></h3><table><thead><tr><th>Port</th><th>Conductor / endpoint</th></tr></thead><tbody><tr><td>1</td><td>K1:14</td></tr><tr><td>2</td><td>SK3:A1</td></tr><tr><td>3</td><td>SB1 LED+</td></tr><tr><td>4</td><td>SSR1 A1/+3</td></tr><tr><td>5</td><td>HL1+</td></tr></tbody></table><p class="quiet">5 occupied / 6 positions · 1 spare</p></article>
<article class="terminal"><h3>X3-DRV1 <span>CH1 switched drive return</span></h3><table><thead><tr><th>Port</th><th>Conductor / endpoint</th></tr></thead><tbody><tr><td>1</td><td>W1:13(+)</td></tr><tr><td>2</td><td>SSR1 A2/−4</td></tr><tr><td>3</td><td>HL1−</td></tr></tbody></table><p class="quiet">3 occupied / 6 positions · 3 spare</p></article>
<article class="terminal"><h3>X4-24G <span>CH2 gated +24 V</span></h3><table><thead><tr><th>Port</th><th>Conductor / endpoint</th></tr></thead><tbody><tr><td>1</td><td>S2-B:24</td></tr><tr><td>2</td><td>K2 L/+</td></tr><tr><td>3</td><td>K2:11</td></tr><tr><td>4</td><td>SB2:C</td></tr></tbody></table><p class="quiet">4 occupied / 6 positions · 2 spare</p></article>
<article class="terminal"><h3>X4-EN2 <span>CH2 enabled +24 V</span></h3><table><thead><tr><th>Port</th><th>Conductor / endpoint</th></tr></thead><tbody><tr><td>1</td><td>K2:14</td></tr><tr><td>2</td><td>SK4:A1</td></tr><tr><td>3</td><td>SB2 LED+</td></tr><tr><td>4</td><td>SSR2 A1/+3</td></tr><tr><td>5</td><td>HL2+</td></tr></tbody></table><p class="quiet">5 occupied / 6 positions · 1 spare</p></article>
<article class="terminal"><h3>X4-DRV2 <span>CH2 switched drive return</span></h3><table><thead><tr><th>Port</th><th>Conductor / endpoint</th></tr></thead><tbody><tr><td>1</td><td>W2:13(+)</td></tr><tr><td>2</td><td>SSR2 A2/−4</td></tr><tr><td>3</td><td>HL2−</td></tr></tbody></table><p class="quiet">3 occupied / 6 positions · 3 spare</p></article></div>
<p class="note"><strong>ACTIVE indicator path:</strong> Finder K1 terminal 14 → X3-EN1 → HL1 positive; Finder K2 terminal 14 → X4-EN2 → HL2 positive. The LED negative returns via X3-DRV1/X4-DRV2 and its Weidmüller demand interface. The enable distribution nets are not permanent +24 V.</p></section>
<section class="panel" id="circuits"><h2>DC input voltmeters · PV1 and PV2</h2>
<p>Each Murata DMR20-10-DCM-R-C meter measures its channel's external DC supply input at TB1. The meter has an <strong>internal self-resetting fuse</strong>. The manufacturer also requires <strong>external 0.25 A / 300 V time-delay protection of supply wiring connected to TB1 (+) and TB1 (−)</strong>. The exact DC-rated fuse/holder topology, placements and count require documented competent engineering selection.</p>
<p><strong>Confirmed as fitted:</strong> neither PV1 nor PV2 has external meter input fuses. The two meter branches are omitted from the 48-terminal PTFIX allocations and the 70-route table; neither record is a complete as-built voltmeter connection reference. <a href="../meter-protection/"><strong>PV-FUSE-01 corrective action and inspection record →</strong></a></p>
<p><a href="https://www.murata.com/-/media/webrenewal/products/power/datasheet/dmr20-10-dcm.ashx?cvid=20200224012824000000&amp;la=en" target="_blank" rel="noopener">Murata meter installation datasheet →</a> · <a href="../../risk-assessment/#hazards">Equipment risk assessment →</a></p>
</section>
<section class="panel" id="materials"><h2>Assembly materials</h2>
<div class="tablewrap"><table><thead><tr><th>Material</th><th>Specification / selection</th><th>Application</th></tr></thead><tbody>
<tr><td>DIN rail</td><td>35 mm top-hat, 7.5 or 15 mm height, securely mounted</td><td>PTFIX-NS35, WAGO PE terminal and other rail components</td></tr>
<tr><td>Terminal/distributor markings</td><td>Durable group and port identification consistent with X1–X4 schedules</td><td>Identifies circuits, positions and conductor destinations</td></tr>
<tr><td>Conductor and ferrules</td><td>Correct insulation/temperature/current ratings, compatible size and strip length</td><td>Secure push-in conductor termination; ferrules where specified</td></tr>
<tr><td>Segregation and cable management</td><td>Insulation barriers, ducting, cable supports, suitable clearances</td><td>Separates mains, PE, 24 V controls and independent external DC leads</td></tr>
<tr><td>PE rail and enclosure bonding</td><td>Correct PE terminal and verified protective conductor continuity</td><td>J1, PS1, cabinet chassis and flexible door bond</td></tr>
<tr><td>Meter input wiring</td><td>Murata installation specification: external 0.25 A / 300 V time-delay supply-wire fusing</td><td>Required protection, not installed in the reported configuration</td></tr>
<tr><td>External heater DC protection</td><td>Suitable source protection, 15 A duty verification, DC-rated switching and connectors</td><td>Not a PTFIX control-distribution circuit</td></tr></tbody></table></div>
<p class="quiet">The named PTFIX …-NS35 variants already include their mounting arrangement; do not add separate PTFIX-NS35 adapters to the purchase list unless using plain blocks. Allow for any rail end-stops and accessories required by the final rail layout and manufacturer's installation requirements.</p></section>
<section class="panel" id="checks"><h2>Inspection and commissioning checks</h2>
<ul class="checks"><li>Verify block part numbers, mounting, secure retention, markings, insulation, conductor insertion and all 48 terminations against the schedule.</li><li>Verify mains L/N segregation, protective-earth continuity, cabinet/door bonds, conductor sizing and fault protection.</li><li>Confirm X2-0V is permanent control return; X3-DRV1/X4-DRV2 are <strong>demand-switched</strong> outputs, not permanent DC 0 V.</li><li>Verify Finder 13.61 K1/K2 terminal 14 is the supply to the matching ACTIVE LED positive; confirm lamp truth table for both channels.</li><li>Verify external DC source polarity and switching direction, DC protection, Finder 62.31/socket suitability at maximum duty and Crydom thermal derating.</li><li><strong>PV-FUSE-01 open:</strong> the external fuse protection for both meter TB1 (+/−) circuits must be selected, fitted and verified, with the real DC topology and DC fault-interrupt ratings checked and evidence recorded before live-use approval. <a href="../meter-protection/">Inspection record</a>.</li><li>Verify Omron RESET removes heat demand, safe power-restoration behaviour, and all required emergency isolation and temperature protection.</li><li>Before operation, complete the <a href="../../risk-assessment/">equipment risk assessment</a>, <a href="../../sop/">operating procedure</a> release checks and any specimen-specific controls.</li></ul>
<p class="quiet">These checks apply to installation and maintenance. This reference schedule does not constitute evidence of a completed independent electrical inspection.</p></section>
<section class="panel" id="asbuilt"><h2>As-built differences record</h2>
<p>Record approved differences between the terminal allocation reference and the physical enclosure after inspection. Keep this record separate from the electrical connection schedule.</p>
<div class="tablewrap"><table class="deviations"><thead><tr><th>#</th><th>Reference / terminal</th><th>Specified arrangement</th><th>Installed arrangement</th><th>Reviewed by / date</th></tr></thead><tbody><tr><td>01</td><td contenteditable="true" aria-label="Deviation reference 1">&nbsp;</td><td contenteditable="true" aria-label="Reference design 1">&nbsp;</td><td contenteditable="true" aria-label="Installed arrangement 1">&nbsp;</td><td contenteditable="true" aria-label="Assessment and approval 1">&nbsp;</td></tr><tr><td>02</td><td contenteditable="true" aria-label="Deviation reference 2">&nbsp;</td><td contenteditable="true" aria-label="Reference design 2">&nbsp;</td><td contenteditable="true" aria-label="Installed arrangement 2">&nbsp;</td><td contenteditable="true" aria-label="Assessment and approval 2">&nbsp;</td></tr><tr><td>03</td><td contenteditable="true" aria-label="Deviation reference 3">&nbsp;</td><td contenteditable="true" aria-label="Reference design 3">&nbsp;</td><td contenteditable="true" aria-label="Installed arrangement 3">&nbsp;</td><td contenteditable="true" aria-label="Assessment and approval 3">&nbsp;</td></tr><tr><td>04</td><td contenteditable="true" aria-label="Deviation reference 4">&nbsp;</td><td contenteditable="true" aria-label="Reference design 4">&nbsp;</td><td contenteditable="true" aria-label="Installed arrangement 4">&nbsp;</td><td contenteditable="true" aria-label="Assessment and approval 4">&nbsp;</td></tr><tr><td>05</td><td contenteditable="true" aria-label="Deviation reference 5">&nbsp;</td><td contenteditable="true" aria-label="Reference design 5">&nbsp;</td><td contenteditable="true" aria-label="Installed arrangement 5">&nbsp;</td><td contenteditable="true" aria-label="Assessment and approval 5">&nbsp;</td></tr><tr><td>06</td><td contenteditable="true" aria-label="Deviation reference 6">&nbsp;</td><td contenteditable="true" aria-label="Reference design 6">&nbsp;</td><td contenteditable="true" aria-label="Installed arrangement 6">&nbsp;</td><td contenteditable="true" aria-label="Assessment and approval 6">&nbsp;</td></tr><tr><td>07</td><td contenteditable="true" aria-label="Deviation reference 7">&nbsp;</td><td contenteditable="true" aria-label="Reference design 7">&nbsp;</td><td contenteditable="true" aria-label="Installed arrangement 7">&nbsp;</td><td contenteditable="true" aria-label="Assessment and approval 7">&nbsp;</td></tr><tr><td>08</td><td contenteditable="true" aria-label="Deviation reference 8">&nbsp;</td><td contenteditable="true" aria-label="Reference design 8">&nbsp;</td><td contenteditable="true" aria-label="Installed arrangement 8">&nbsp;</td><td contenteditable="true" aria-label="Assessment and approval 8">&nbsp;</td></tr></tbody></table></div>
<p class="quiet">You can type into the blank cells before printing. Entries are not saved automatically.</p><p class="noprint"><a class="btn" href="./PTFIX_As_Built_Differences_Blank.csv" download>Blank as-built record (CSV)</a></p></section>
<footer class="foot">Heating Rate Controller · R1.2 PTFIX distribution reference · For controlled installation and maintenance · <a href="../">Electrical overview</a></footer>
</main></body></html>