---
layout: null
sitemap: false
permalink: /heater/electrical/reference-wiring/
---
<!doctype html>
<html lang="en-GB"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<meta name="robots" content="noindex,nofollow,noarchive,nosnippet">
<title>Reference Electrical Wiring R1.2 | Heating Rate Controller</title>
<style>
:root{font:15px/1.55 Inter,"Segoe UI",Arial,sans-serif;color:#1c354c;background:#edf3f8}*{box-sizing:border-box}
body{margin:0}a{color:#155f92}button{font:inherit;cursor:pointer}.wrap{width:min(1220px,calc(100% - 32px));margin:24px auto 60px}
header,.card{background:white;border:1px solid #dae4ed;border-radius:14px;padding:21px 25px;margin-bottom:16px}
header{display:flex;align-items:start;justify-content:space-between;gap:16px;flex-wrap:wrap}
h1{font-size:27px;line-height:1.22;margin:5px 0}h2{font-size:19px;margin:0 0 12px}h3{font-size:15px;margin:18px 0 6px}
.eyebrow{font-size:11px;color:#5b7d97;text-transform:uppercase;letter-spacing:.13em;font-weight:800}
.sub,.small{color:#58738a;font-size:13px}.small{font-size:12px}
.btn{display:inline-block;text-decoration:none;border:1px solid #b9d1e3;background:#e7f2fb;border-radius:9px;padding:8px 12px;font-weight:700;color:#17557f}
nav{display:flex;flex-wrap:wrap;gap:7px;margin-bottom:14px}nav a{font-size:13px;padding:8px 12px;border-radius:9px;border:1px solid #d0e0ea;background:white;text-decoration:none}
.metrics{display:grid;grid-template-columns:repeat(4,1fr);gap:10px}.metric{background:#f1f7fb;border-radius:11px;padding:13px}.metric strong{display:block;font-size:24px;color:#16547f}.metric span{font-size:12px;color:#57758e}
.tablewrap{overflow-x:auto}.tbl{border-collapse:collapse;width:100%;min-width:800px;font-size:13px}
.tbl th,.tbl td{border-bottom:1px solid #e0e8ee;padding:10px;text-align:left;vertical-align:top}.tbl thead th{background:#eef4f8;color:#335874}.num{text-align:center!important;font-variant-numeric:tabular-nums}
code{font-size:12px;color:#145481;background:#edf5fa;padding:2px 4px;border-radius:4px}
.term{border:1px solid #d7e3ec;border-radius:10px;margin:7px 0;background:#fbfdff}.term summary{cursor:pointer;display:flex;align-items:center;gap:12px;padding:11px 14px}.term summary span{flex:1}.term summary strong{font-size:12px;color:#5b758b}.term ol{margin:0;padding:3px 24px 13px 42px;font-size:13px;line-height:1.75}
.grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:13px}.flow{padding:15px;background:#f4f8fb;border-radius:10px;border:1px solid #dce8f0}.flow h3{margin:0 0 5px;color:#1e567e}.flow p{font-size:13px;margin:0;line-height:1.65}
.note{padding:12px 15px;border-left:3px solid #337ca8;background:#f2f8fc;font-size:13px;line-height:1.6}
footer{text-align:center;font-size:12px;color:#688198;padding:14px}ul{line-height:1.7}summary:focus-visible,button:focus-visible,a:focus-visible{outline:3px solid #e5aa48;outline-offset:2px}
@media(max-width:740px){.wrap{width:calc(100% - 18px);margin:10px auto}.card,header{padding:16px}.grid{grid-template-columns:1fr}.metrics{grid-template-columns:repeat(2,1fr)}h1{font-size:23px}}
@media print{body{background:#fff}.wrap{width:100%;margin:0}header,.card{box-shadow:none;break-inside:auto}nav,.noprint{display:none!important}details.term{break-inside:avoid}details.term>ol{display:block!important}.grid{grid-template-columns:repeat(2,1fr)}@page{size:A3 landscape;margin:13mm}}
</style></head><body>
<div class="wrap"><header><div><div class="eyebrow">Heating Rate Controller · Technical reference</div><h1>Reference Electrical Wiring <span style="color:#42769a">R1.2</span></h1><div class="sub">Two independent channels · Current R1.2 issue · Circuit paths and electrical functions</div></div><div class="noprint"><a class="btn" href="../">← Electrical system</a> <button class="btn" onclick="window.print()">Print</button></div></header>
<nav aria-label="Electrical references"><a href="../diagrams/">Electrical diagrams</a><a href="#operation">Circuit descriptions</a><a href="../distribution/">Terminal allocations</a><a href="../../wiring-sheets/">Connection tables</a><a href="../../components/">Components</a></nav>
<section class="card" id="capacity"><h2>Distribution blocks</h2><p>For block specifications, terminal allocations and mounting information, see the <a href="../distribution/#selection">terminal distribution appendix</a>.</p></section>
<section class="card" id="terminals"><h2>Terminal allocations</h2><p>All 48 allocated control, mains and protective-earth positions are maintained in the <a href="../distribution/#terminals">terminal allocation schedule</a>. Individual wire routes are available in the <a href="../../wiring-sheets/">connection sheets</a>.</p></section>
<section class="card" id="operation"><h2>Complete circuit paths</h2><div class="grid"><div class="flow"><h3>Mains and 24 V</h3><p>J1 inlet L/N/PE → X1-L/X1-N/X1-PE → Mean Well PS1 (24 V) and two separately selected Omron controller AC feeds. PS1 +Vo → X2-24 → S1-B and S2-B. PS1 −Vo → X2-0V.</p></div><div class="flow"><h3>Enable, each channel</h3><p>S1-B/S2-B gated +24 V → X3-24G/X4-24G → Finder 13.61 L/+ and terminal 11, plus EAO C. Pressing EAO NO sends a pulse to Finder terminal 3. Finder output 14 → EN1/EN2 → Finder 62.31 coil A1, EAO LED+, Crydom A1/+3 and amber HL+.</p></div><div class="flow"><h3>Temperature demand</h3><p>Type K (+) → Omron 6; Type K (−) → Omron 5. Omron output 1(+), 2(−) → Weidmüller input A1(+), A2(−). Crydom A2/−4 and HL− → DRV1/DRV2 → Weidmüller 13(+); Weidmüller 14(−) → common X2-0V.</p></div><div class="flow"><h3>External heater power</h3><p>External DC+ → Lovato breaker 1→2 → Finder 62.31 contact 34 (+)→14 (−) → Crydom load +1→−2 → HEATER+. HEATER− goes straight to matching external DC−. The Finder contact 14 (−) and Crydom load −2 are on the switched POSITIVE path.</p></div></div>
<div class="note" style="margin-top:15px"><strong>Functional note:</strong> CH1 and CH2 operate independently; they share the Mean Well 24 V supply. The amber ACTIVE lamp requires ENABLE ON and Omron SSR demand; it does not measure actual heater current. The Finder 13.61 is used as a momentary-enable step relay in RI mode.</div></section>
<section class="card" id="parts"><h2>Component specifications</h2><p>Use the <a href="../../components/">manufacturer component register</a> for all part numbers, quantities and datasheets. Wiring designations correspond to the <a href="../../wiring-sheets/">From → Via → To connection sheets</a>.</p>
<p>Inspection and commissioning requirements, including independently protected Murata meter inputs, are documented in the <a href="../distribution/#checks">installation checks</a> and the <a href="../../risk-assessment/">equipment risk assessment</a>.</p></section>
<footer>Heating Rate Controller · Reference Electrical Wiring R1.2 · 26 October 2026 · <a href="../../">Operator manual</a></footer></div>
<script>function openAll(){document.querySelectorAll('details.term').forEach(x=>x.open=true)} if(location.search.includes('print=1')){openAll();window.addEventListener('load',()=>window.print())}</script></body></html>