---
layout: null
sitemap: false
permalink: /heater/electrical/wiring-reconciliation/
---
<!doctype html><html lang="en-GB"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><meta name="robots" content="noindex,nofollow,noarchive"><meta name="color-scheme" content="light"><title>22 October wiring record archive | Heating Rate Controller</title><style>
:root{font:14px/1.48 "Segoe UI",Arial,sans-serif;color:#172f44;background:#eff4f8}
*{box-sizing:border-box}body{margin:0}a{color:#156c99}.wrap{max-width:1320px;margin:auto;padding:24px}
.hero{background:white;border:1px solid #d4e2ed;border-radius:14px;padding:22px 26px;margin-bottom:16px}
h1{font-size:28px;margin:7px 0 12px}h2{font-size:19px;margin:3px 0 12px}h3{font-size:15px;margin:17px 0 5px}
.eyebrow{font:750 11px Consolas,monospace;letter-spacing:1px;color:#37637c}
.status{background:#fff3df;border:1px solid #cd9655;border-left:5px solid #b87932;padding:12px 15px;border-radius:8px;line-height:1.55}
.actions{display:flex;gap:9px;flex-wrap:wrap;margin:15px 0}
.actions a,.actions button{font:700 13px "Segoe UI",Arial,sans-serif;padding:10px 13px;border:1px solid #a8c6d7;border-radius:8px;background:#fff;text-decoration:none;color:#195d7d;cursor:pointer}
.actions button{background:#145f7d;color:#fff}
.sheet{background:#fff;padding:21px 24px;border:1px solid #d0deea;border-radius:12px;margin:17px 0}
.intro{margin:9px 0 13px;max-width:1200px}
.caution{background:#f4f7f9;border-left:4px solid #dca85d;padding:9px 13px;font-size:12px;margin:10px 0}
.connect{border-collapse:collapse;width:100%;table-layout:fixed;font-size:11.3px;line-height:1.31}
.connect th{background:#dfebf2;border:1px solid #b5c7d5;color:#1a3c56;padding:7px 6px;text-align:left}
.connect td{border:1px solid #c4d2dc;vertical-align:top;padding:6px 6px;overflow-wrap:anywhere}
.connect th:nth-child(1){width:28px}.connect th:nth-child(2){width:100px}
.connect th:nth-child(3),.connect th:nth-child(4){width:22%}
.connect th:nth-child(5){width:16%}
.connect td.tick{text-align:center;font-size:18px;line-height:14px}.mono{font-family:Consolas,monospace;font-size:10.6px;font-weight:700}.note{font-size:10.4px}
.sign{border-top:1px solid #d8e1e9;margin:16px 0 0;padding-top:12px;font-size:11px}
.grid{display:grid;grid-template-columns:1fr 1fr;gap:12px}
.grid>div{border:1px solid #d8e5ec;border-radius:8px;padding:13px}
ul{padding-left:21px}li{margin:5px 0}
.footer{color:#597285;font-size:12px;margin:18px 0 30px}
@media(max-width:780px){.wrap{padding:12px}.hero,.sheet{padding:16px}.grid{grid-template-columns:1fr}.sheet{overflow-x:auto}.connect{min-width:1000px}}
@page{size:A4 landscape;margin:10mm}
@media print{html,body{background:white;font-size:9pt;color:#000}.wrap{max-width:none;padding:0}.hero{border:0;padding:0 0 6mm;margin:0}.hero h1{font-size:17pt}.actions,.onScreen{display:none!important}.sheet{border:0;border-radius:0;margin:0;padding:0;break-before:page;break-inside:avoid}.sheet h2{font-size:14pt}.sheet .intro{font-size:8.8pt;margin-bottom:2mm}.caution{font-size:7.6pt;padding:2mm 3mm;margin:2mm 0}.connect{font-size:8pt;line-height:1.2}.connect th{background:#e9eef2!important;-webkit-print-color-adjust:exact;print-color-adjust:exact;padding:3px 4px}.connect td{padding:3px 4px}.connect .note{font-size:7.4pt}.connect .mono{font-size:7.5pt}.connect th:nth-child(2){width:79px}.sign{margin-top:3mm;padding-top:2mm}.footer{display:none}}
</style></head><body><div class="wrap"><div style="background:#e9f3fb;border:1px solid #bad4e7;border-radius:11px;padding:15px 20px;margin:15px 0 20px;font:14px/1.6 Segoe UI,Arial,sans-serif;color:#254a65"><strong>Previous documentation — kept for historical comparison.</strong> The standard rebuild wiring is now <a href="../reference-wiring/" style="font-weight:750">Reference Electrical Wiring R1</a>, including new distribution blocks and all terminal assignments. Do not use this older record as the current rebuild specification. <a href="../">Return to Electrical Overview</a>.</div>
<header class="hero"><div class="eyebrow">HEATING RATE CONTROLLER / ENGINEERING CHANGE RECORD / 22 OCTOBER 2026</div><h1>22 October wiring record archive</h1><p>A practical supplement to the original D12 eleven-sheet schematic set. Applies to the proposed two-channel cabinet and physical wiring reported on 22 October 2026. The original D12 PDF, PowerPoint and image viewer are <strong>superseded for the affected terminal and routing details</strong> but remain useful as historical schematic references.</p>
<div class="status"><strong>ARCHIVED D13 FIELD WORKSHEET — NOT CURRENT WIRING INSTRUCTIONS. Use the <a href="../diagrams/">R1.2 drawings</a>, <a href="../../wiring-sheets/">connection schedule</a> and <a href="../distribution/">terminal distribution</a> for current maintenance references.</strong> <strong>Manufacturer-verified:</strong> Finder 13.61 12–24 V type uses A1/A2 for supply and 3/ON/OFF control, 11/12/14 contacts; Weidmüller 8950770000 uses 13 = high-side output (+) and 14 = low-side output (−); Crydom DR2220D30U uses +3/A1 and −4/A2 for its control input. <strong>Reported, not inspected:</strong> Crydom +3 shares the EAO pushbutton central contact positive; Crydom −4 and ACTIVE LED− share Weidmüller 13. <strong>Still proposed:</strong> physical distribution layout, exact terminal stamps, ACTIVE LED+, mains routing, ferrules and final wiring. Power must remain isolated until independently checked.</div>
<nav class="actions"><a href="../">Electrical reference</a><a href="../../wiring-sheets/">Legacy D12 worksheets</a><a href="../../wiring-guide/">Cabinet photo guide</a><a href="../../development/">Engineering status</a><a href="#mains">Mains schedule</a><a href="#ch1">Channel 1</a><a href="#ch2">Channel 2</a><a href="#release">Outstanding checks</a><a href="./Heating_Controller_D13_Field_Wiring_Reconciliation_DRAFT.pdf" download>Download 4-page D13 draft wiring PDF</a><button onclick="window.print()">Print detailed web worksheets / save PDF</button></nav>
<p class="onScreen">The 4-page PDF is a condensed printable register (12 mains + 17 CH1 + 17 CH2 individual paths and release holds). The website below includes the more detailed context. <strong>Both remain draft engineering documents.</strong></p><p class="onScreen">Print on <strong>A4 landscape</strong>. Individual routes have a blank tick box and an inspection record field. Printed checks do not make this an approved wiring drawing.</p></header>
<section id="mains" class="sheet"><div class="eyebrow">WORKSHEET A · MAINS AND PROTECTIVE EARTH</div><h2>One cabinet, three L take-offs and three N take-offs</h2><p class="intro">The three <strong>Live distribution take-offs</strong> are PSU, Channel 1 selector input and Channel 2 selector input. The three <strong>Neutral distribution take-offs</strong> are PSU, E1 and E2. In addition, there are <strong>two switched-live wires</strong> from the selectors to their Omrons, an incoming L/N feed, and individual protective-earth bonds. The take-off counts are not the complete number of individual conductors.</p><p class="caution">230 V AC. X1 is a logical distribution name, not an allocated numbered terminal strip. Verify fused/switched inlet poles, selector contact markings, conductor sizing, branch protection, PE continuity and the actual PS1/Omron terminals. Never bridge PE and N or AC neutral and 24 V DC 0 V.</p><table class="connect"><thead><tr><th>✓</th><th>Wire / path ID</th><th>FROM</th><th>TO</th><th>Purpose</th><th>Actual terminal / check</th></tr></thead><tbody><tr><td class="tick">□</td><td class="mono">AC-IN-L</td><td>J1 switched/fused L</td><td>X1 Live bus</td><td>Incoming feed</td><td class="note">Proposed; J1 rear terminal mapping unverified</td></tr><tr><td class="tick">□</td><td class="mono">AC-IN-N</td><td>J1 switched Neutral</td><td>X1 Neutral bus</td><td>Incoming return</td><td class="note">Proposed; J1 pole mapping unverified</td></tr><tr><td class="tick">□</td><td class="mono">AC-PS-L</td><td>X1 Live bus</td><td>PS1 mains L (C1)*</td><td>1 of 3 L take-offs</td><td class="note">Physical PSU designation to be read on label</td></tr><tr><td class="tick">□</td><td class="mono">AC-S1-L</td><td>X1 Live bus</td><td>S1 mains NO contact input*</td><td>2 of 3 L take-offs</td><td class="note">Exact selector contact markings to check</td></tr><tr><td class="tick">□</td><td class="mono">AC-S2-L</td><td>X1 Live bus</td><td>S2 mains NO contact input*</td><td>3 of 3 L take-offs</td><td class="note">Exact selector contact markings to check</td></tr><tr><td class="tick">□</td><td class="mono">AC-PS-N</td><td>X1 Neutral bus</td><td>PS1 mains N (C2)*</td><td>1 of 3 N take-offs</td><td class="note">Physical PSU designation to be read on label</td></tr><tr><td class="tick">□</td><td class="mono">AC-E1-N</td><td>X1 Neutral bus</td><td>E1 Omron terminal 12 (N)*</td><td>2 of 3 N take-offs</td><td class="note">Confirm E1 fitted variant and legend</td></tr><tr><td class="tick">□</td><td class="mono">AC-E2-N</td><td>X1 Neutral bus</td><td>E2 Omron terminal 12 (N)*</td><td>3 of 3 N take-offs</td><td class="note">Confirm E2 fitted variant and legend</td></tr><tr><td class="tick">□</td><td class="mono">AC-E1-L</td><td>S1 mains NO contact output*</td><td>E1 Omron terminal 11 (L)*</td><td>Additional switched Live wire</td><td class="note">This is NOT another X1 Live take-off</td></tr><tr><td class="tick">□</td><td class="mono">AC-E2-L</td><td>S2 mains NO contact output*</td><td>E2 Omron terminal 11 (L)*</td><td>Additional switched Live wire</td><td class="note">This is NOT another X1 Live take-off</td></tr><tr><td class="tick">□</td><td class="mono">AC-PE-1</td><td>J1 PE</td><td>PE distribution</td><td>Protective earthing</td><td class="note">Separate from N and 24 V 0 V; safety-critical</td></tr><tr><td class="tick">□</td><td class="mono">AC-PE-2</td><td>PE distribution</td><td>PS1 FG/PE, enclosure, door and required bonds</td><td>Multiple PE conductors</td><td class="note">Use individual labelled, tested protective bonds; verify terminals</td></tr></tbody></table><p class="sign">Cabinet ID __________  Wire tags checked by __________  Independent electrical inspection __________  Date __________</p></section>
<section id="ch1" class="sheet"><div class="eyebrow">WORKSHEET B · CHANNEL 1 CONTROL (0–24 V)</div><h2>Channel 1: proposed physical wire connections</h2><p class="intro">There are <strong>3 reported available +24 V distribution positions</strong> and <strong>3 reported available 0 V positions</strong> per channel. This is a <em>capacity constraint</em>, not a verified terminal-block allocation. Some destinations share junctions. The shared positive at the EAO pushbutton/Crydom and the shared Crydom/ACTIVE negative at Weidmüller 13 were reported by the builder; the specific terminal and both channels have not been inspected.</p><p class="caution">Status: user-reported cabling ≠ continuity-tested. Verify the EAO central pin really is COM; each double/twin ferrule, jumper and terminal must explicitly support the conductor count and cross-section. Weidmüller PUSH IN terminals are not permission to insert two conductors together. All remaining entries are proposed unless signed off.</p><table class="connect"><thead><tr><th>✓</th><th>Wire / path ID</th><th>FROM</th><th>TO</th><th>Purpose</th><th>Actual terminal / check</th></tr></thead><tbody><tr><td class="tick">□</td><td class="mono">C1-DC-01</td><td>X2 shared +24 V</td><td>S1 24 V selector B input*</td><td>Permanent +24 V in</td><td class="note">Contact terminal stamps unknown</td></tr><tr><td class="tick">□</td><td class="mono">C1-DC-02</td><td>S1 24 V selector B output* </td><td>X3 channel +24 V rail</td><td>Gated +24 V</td><td class="note">Not the same as EN1 relay-enabled net</td></tr><tr><td class="tick">□</td><td class="mono">C1-P1</td><td>X3 gated +24 V</td><td>K1 Finder 13.61 A1</td><td>Switched +24 V destination</td><td class="note">13.61 L/+ in original D12 was NOT a device terminal</td></tr><tr><td class="tick">□</td><td class="mono">C1-P2</td><td>X3 gated +24 V</td><td>K1 Finder 13.61 11</td><td>Switched +24 V destination</td><td class="note">Contact common 11</td></tr><tr><td class="tick">□</td><td class="mono">C1-P3</td><td>X3 gated +24 V</td><td>SB1 EAO momentary COM*</td><td>Switched +24 V destination</td><td class="note">User describes a central contact pin; physical stamp not yet confirmed</td></tr><tr><td class="tick">□</td><td class="mono">C1-P4</td><td>SB1 COM / same verified switched +24 V junction</td><td>SSR1 Crydom +3/A1</td><td>Crydom control positive</td><td class="note">USER-REPORTED shared positive at button contact; verify both channels</td></tr><tr><td class="tick">□</td><td class="mono">C1-P5</td><td>X3 gated +24 V / Crydom +3 junction</td><td>HL1 ACTIVE indicator +</td><td>ACTIVE positive</td><td class="note">INTENDED connection; installation not confirmed</td></tr><tr><td class="tick">□</td><td class="mono">C1-N1</td><td>X3 0 V</td><td>K1 Finder 13.61 A2</td><td>Common control 0 V</td><td class="note">13.61 N/− in D12 was NOT a device terminal</td></tr><tr><td class="tick">□</td><td class="mono">C1-N2</td><td>X3 0 V</td><td>K3 Finder 62.31 coil A2*</td><td>Common 0 V</td><td class="note">Socket and suppression mapping unverified</td></tr><tr><td class="tick">□</td><td class="mono">C1-N3</td><td>X3 0 V</td><td>SB1 EAO ENABLE indicator LED−</td><td>Common 0 V</td><td class="note">Not the ACTIVE indicator negative</td></tr><tr><td class="tick">□</td><td class="mono">C1-N4</td><td>X3 0 V</td><td>W1 Weidmüller output 14</td><td>Common 0 V</td><td class="note">Output 14 is the low/negative side per manufacturer drawing</td></tr><tr><td class="tick">□</td><td class="mono">C1-E1</td><td>SB1 momentary NO*</td><td>K1 Finder 13.61 terminal 3</td><td>Pulse command</td><td class="note">Actual EAO stamp to check</td></tr><tr><td class="tick">□</td><td class="mono">C1-E2</td><td>K1 Finder 13.61 output 14</td><td>K3 Finder 62.31 coil A1*</td><td>Enabled net EN1</td><td class="note">Finder 13.61 NO output; socket terminal mapping to verify</td></tr><tr><td class="tick">□</td><td class="mono">C1-E3</td><td>K1 Finder 13.61 output 14</td><td>SB1 ENABLE indicator LED+</td><td>Enabled net EN1</td><td class="note">Three-way logical net with K3 A1; junction method unverified</td></tr><tr><td class="tick">□</td><td class="mono">C1-S1</td><td>SSR1 Crydom −4/A2</td><td>W1 Weidmüller output 13</td><td>SSR switched return</td><td class="note">USER-REPORTED; verify actual W module identification</td></tr><tr><td class="tick">□</td><td class="mono">C1-S2</td><td>HL1 ACTIVE indicator −</td><td>W1 Weidmüller output 13 / SSR1 −4 junction</td><td>ACTIVE switched return</td><td class="note">USER-REPORTED; confirm both channels and lamp identity</td></tr><tr><td class="tick">□</td><td class="mono">C1-O1</td><td>E1 Omron control-output 1(+) / 2(−)*</td><td>W1 input A1(+) / A2(−)</td><td>12 V command input</td><td class="note">Controller hardware-dependent outputs must be verified</td></tr></tbody></table><p class="sign">Channel 1 installer __________  Inspector __________  Test sheet __________  Date __________</p></section>
<section id="ch2" class="sheet"><div class="eyebrow">WORKSHEET C · CHANNEL 2 CONTROL (0–24 V)</div><h2>Channel 2: proposed physical wire connections</h2><p class="intro">There are <strong>3 reported available +24 V distribution positions</strong> and <strong>3 reported available 0 V positions</strong> per channel. This is a <em>capacity constraint</em>, not a verified terminal-block allocation. Some destinations share junctions. The shared positive at the EAO pushbutton/Crydom and the shared Crydom/ACTIVE negative at Weidmüller 13 were reported by the builder; the specific terminal and both channels have not been inspected.</p><p class="caution">Status: user-reported cabling ≠ continuity-tested. Verify the EAO central pin really is COM; each double/twin ferrule, jumper and terminal must explicitly support the conductor count and cross-section. Weidmüller PUSH IN terminals are not permission to insert two conductors together. All remaining entries are proposed unless signed off.</p><table class="connect"><thead><tr><th>✓</th><th>Wire / path ID</th><th>FROM</th><th>TO</th><th>Purpose</th><th>Actual terminal / check</th></tr></thead><tbody><tr><td class="tick">□</td><td class="mono">C2-DC-01</td><td>X2 shared +24 V</td><td>S2 24 V selector B input*</td><td>Permanent +24 V in</td><td class="note">Contact terminal stamps unknown</td></tr><tr><td class="tick">□</td><td class="mono">C2-DC-02</td><td>S2 24 V selector B output* </td><td>X4 channel +24 V rail</td><td>Gated +24 V</td><td class="note">Not the same as EN2 relay-enabled net</td></tr><tr><td class="tick">□</td><td class="mono">C2-P1</td><td>X4 gated +24 V</td><td>K2 Finder 13.61 A1</td><td>Switched +24 V destination</td><td class="note">13.61 L/+ in original D12 was NOT a device terminal</td></tr><tr><td class="tick">□</td><td class="mono">C2-P2</td><td>X4 gated +24 V</td><td>K2 Finder 13.61 11</td><td>Switched +24 V destination</td><td class="note">Contact common 11</td></tr><tr><td class="tick">□</td><td class="mono">C2-P3</td><td>X4 gated +24 V</td><td>SB2 EAO momentary COM*</td><td>Switched +24 V destination</td><td class="note">User describes a central contact pin; physical stamp not yet confirmed</td></tr><tr><td class="tick">□</td><td class="mono">C2-P4</td><td>SB2 COM / same verified switched +24 V junction</td><td>SSR2 Crydom +3/A1</td><td>Crydom control positive</td><td class="note">USER-REPORTED shared positive at button contact; verify both channels</td></tr><tr><td class="tick">□</td><td class="mono">C2-P5</td><td>X4 gated +24 V / Crydom +3 junction</td><td>HL2 ACTIVE indicator +</td><td>ACTIVE positive</td><td class="note">INTENDED connection; installation not confirmed</td></tr><tr><td class="tick">□</td><td class="mono">C2-N1</td><td>X4 0 V</td><td>K2 Finder 13.61 A2</td><td>Common control 0 V</td><td class="note">13.61 N/− in D12 was NOT a device terminal</td></tr><tr><td class="tick">□</td><td class="mono">C2-N2</td><td>X4 0 V</td><td>K4 Finder 62.31 coil A2*</td><td>Common 0 V</td><td class="note">Socket and suppression mapping unverified</td></tr><tr><td class="tick">□</td><td class="mono">C2-N3</td><td>X4 0 V</td><td>SB2 EAO ENABLE indicator LED−</td><td>Common 0 V</td><td class="note">Not the ACTIVE indicator negative</td></tr><tr><td class="tick">□</td><td class="mono">C2-N4</td><td>X4 0 V</td><td>W2 Weidmüller output 14</td><td>Common 0 V</td><td class="note">Output 14 is the low/negative side per manufacturer drawing</td></tr><tr><td class="tick">□</td><td class="mono">C2-E1</td><td>SB2 momentary NO*</td><td>K2 Finder 13.61 terminal 3</td><td>Pulse command</td><td class="note">Actual EAO stamp to check</td></tr><tr><td class="tick">□</td><td class="mono">C2-E2</td><td>K2 Finder 13.61 output 14</td><td>K4 Finder 62.31 coil A1*</td><td>Enabled net EN2</td><td class="note">Finder 13.61 NO output; socket terminal mapping to verify</td></tr><tr><td class="tick">□</td><td class="mono">C2-E3</td><td>K2 Finder 13.61 output 14</td><td>SB2 ENABLE indicator LED+</td><td>Enabled net EN2</td><td class="note">Three-way logical net with K4 A1; junction method unverified</td></tr><tr><td class="tick">□</td><td class="mono">C2-S1</td><td>SSR2 Crydom −4/A2</td><td>W2 Weidmüller output 13</td><td>SSR switched return</td><td class="note">USER-REPORTED; verify actual W module identification</td></tr><tr><td class="tick">□</td><td class="mono">C2-S2</td><td>HL2 ACTIVE indicator −</td><td>W2 Weidmüller output 13 / SSR2 −4 junction</td><td>ACTIVE switched return</td><td class="note">USER-REPORTED; confirm both channels and lamp identity</td></tr><tr><td class="tick">□</td><td class="mono">C2-O1</td><td>E2 Omron control-output 1(+) / 2(−)*</td><td>W2 input A1(+) / A2(−)</td><td>12 V command input</td><td class="note">Controller hardware-dependent outputs must be verified</td></tr></tbody></table><p class="sign">Channel 2 installer __________  Inspector __________  Test sheet __________  Date __________</p></section>
<section id="release" class="sheet"><div class="eyebrow">WORKSHEET D · SUPPLY DISTRIBUTION, JUNCTIONS &amp; RELEASE CHECKS</div><h2>Distribution counts, actual junction choices and checks</h2><div class="grid">
<div><h3>230 V mains distribution — cabinet total</h3><p><strong>3 X1 Live outgoing positions:</strong> PS1 L; S1 mains contact input; S2 mains contact input. <strong>3 X1 Neutral outgoing positions:</strong> PS1 N; E1 N; E2 N. <strong>Also:</strong> J1 incoming L/N, selector outputs to E1/E2 Live, separate PE distribution and bonding.</p><p>Whether the installed strips have sufficient <em>physical terminals</em> depends on how the incoming and cross-connected feeds are landed. Count both input and output positions. Never treat N as PE.</p></div>
<div><h3>24 V distribution — per channel</h3><p><strong>3 gated +24 V take-off positions and 3 common 0 V take-off positions</strong> reported as physically available, not yet inspected.</p><p>Illustrative grouping: +1 K1 A1 and 11; +2 SB1 COM and Crydom +3; +3 ACTIVE+; 0V1 K1 A2; 0V2 K3 A2 and ENABLE LED−; 0V3 Weidmüller 14. Alternative approved jumpers are permitted. EN1/EN2 are distinct relay-enabled junctions.</p></div>
<div><h3>Do not confuse the three positive circuits</h3><p><strong>+24 shared:</strong> always available from PS1 while control supply is on. <strong>+24 gated:</strong> available after the channel's CONTROL selector. <strong>EN1/EN2:</strong> only available after Finder 13.61 output 14 closes; supplies K3/K4 A1 and EAO ENABLE LED+.</p><p>The ACTIVE lamp is the SSR <em>demand</em> indicator, not actual heater-current proof.</p></div>
<div><h3>Weidmüller verified topology</h3><p>Input A1 (+12 V)/A2 (−12 V) is driven by the Omron SSR command. Output transistor terminals <strong>13 (+)</strong> and <strong>14 (−)</strong> complete the series path <code>+24 gated → Crydom +3 / ACTIVE+ → Crydom −4 / ACTIVE− → W13 → W14 → 0V</code>. Its manufacturer gives 5–48 V DC load, <strong>100 mA</strong> maximum; Crydom input up to 15 mA and proposed ACTIVE lamp up to 20 mA (35 mA combined worst-case), subject to actual installed lamp/type and protection.</p></div>
<div><h3>Connector / ferrule rules</h3><p><strong>Do not assume two conductors are allowed in one clamp.</strong> Check the exact terminal-block maker's permitted conductor count, twin-ferrule dimensions, clamp capacity, strip length and torque. The Weidmüller output is PUSH IN; manufacturer instructions depict two side-by-side inserted wires as incorrect. Use approved distribution junctions where necessary. No X1–X4 numbered terminal assignment has been confirmed.</p></div>
<div><h3>Mandatory evidence before release</h3><ul><li>Photograph stamped terminals on both Finder 13.61 devices and the EAO contact blocks</li><li>Verify actual X1–X4 terminal-strip and junction allocation; apply wire markers</li><li>Dead continuity/insulation and PE bonding test by competent person</li><li>Verify Weidmüller polarity, SSR demand and LEDs with a safe, low-energy test</li><li>Prove control-power loss/return cannot re-enable heater, including held pushbutton</li><li>Verify emergency isolation, protection coordination, 15 A duty and heat dissipation</li><li>Record as-built, independent review, and revision approval</li></ul></div>
</div><div class="status" style="margin-top:10px"><strong>Legacy schematic correction:</strong> old D12 K1/K2 “L/+” and “N/−” = external supply rails, <strong>not</strong> relay terminals. They map to <strong>A1</strong> and <strong>A2</strong> only for the confirmed 13.61.0.024.0000 variant. Complete relay code still needs physically checking. This document does not change the D12 PDF/PPTX files themselves.</div>
<p class="sign">Inspection checklist signed __________  Drawing issue approved __________  Revision / date __________</p></section>
<footer class="footer">Archived D13 field reconciliation worksheet (22 October 2026). Original D12 schematic pack retained for history, not fully revised. References: <a href="https://datasheet.weidmueller.com/pdf/en/8950770000/scope/2/" target="_blank" rel="noopener">Weidmüller 8950770000 manufacturer datasheet</a>, <a href="https://cdn.findernet.com/app/uploads/IB136124VEN.pdf" target="_blank" rel="noopener">Finder 13.61 instructions</a>, <a href="https://docs.rs-online.com/b4f3/0900766b81486cb2.pdf" target="_blank" rel="noopener">Crydom DR22 datasheet</a>. All quantities are cabinet design-routing counts, not a final rated or tested installation.</footer>
</div></body></html>